%%
%% Copyright 2007-2020 Elsevier Ltd
%%
%% This file is part of the 'Elsarticle Bundle'.
%% ---------------------------------------------
%%
%% It may be distributed under the conditions of the LaTeX Project Public
%% License, either version 1.2 of this license or (at your option) any
%% later version.  The latest version of this license is in
%%    http://www.latex-project.org/lppl.txt
%% and version 1.2 or later is part of all distributions of LaTeX
%% version 1999/12/01 or later.
%%
%% The list of all files belonging to the 'Elsarticle Bundle' is
%% given in the file `manifest.txt'.
%%
%% Template article for Elsevier's document class `elsarticle'
%% with harvard style bibliographic references

%\documentclass[preprint,12pt,authoryear]{elsarticle}

%% Use the option review to obtain double line spacing
%% \documentclass[authoryear,preprint,review,12pt]{elsarticle}

%% Use the options 1p,twocolumn; 3p; 3p,twocolumn; 5p; or 5p,twocolumn
%% for a journal layout:
%% \documentclass[final,1p,times,authoryear]{elsarticle}
%% \documentclass[final,1p,times,twocolumn,authoryear]{elsarticle}
%% \documentclass[final,3p,times,authoryear]{elsarticle}
%% \documentclass[final,3p,times,twocolumn,authoryear]{elsarticle}
%% \documentclass[final,5p,times,authoryear]{elsarticle}
 \documentclass[final,5p,times,twocolumn,authoryear]{elsarticle}

%% For including figures, graphicx.sty has been loaded in
%% elsarticle.cls. If you prefer to use the old commands
%% please give \usepackage{epsfig}

%% The amssymb package provides various useful mathematical symbols
\usepackage{amssymb}
\usepackage{lipsum}
\usepackage{amsmath}
\usepackage{geometry}
\usepackage{float}%% The amsthm package provides extended theorem environments
%% \usepackage{amsthm}
\usepackage{placeins}
\usepackage{booktabs}
\usepackage{microtype}
\usepackage{comment}
\usepackage{pgfplots}
\usepackage{url}
\usepackage[hidelinks]{hyperref}
\def\UrlBreaks{\do\/\do-\do\_\do\.\do\?\do\&}

\usepackage[authoryear]{natbib}

\usepackage{algorithm}
\usepackage{algpseudocode}
\usepackage{amsmath}
\usepackage{tabularx}

%% The lineno packages adds line numbers. Start line numbering with
%% \begin{linenumbers}, end it with \end{linenumbers}. Or switch it on
%% for the whole article with \linenumbers.
%% \usepackage{lineno}

%% You might want to define your own abbreviated commands for common used terms, e.g.:
\newcommand{\kms}{km\,s$^{-1}$}
\newcommand{\msun}{$M_\odot}

\journal{Results in Physics}


\begin{document}

\begin{frontmatter}

%% Title, authors and addresses

%% use the tnoteref command within \title for footnotes;
%% use the tnotetext command for theassociated footnote;
%% use the fnref command within \author or \affiliation for footnotes;
%% use the fntext command for theassociated footnote;
%% use the corref command within \author for corresponding author footnotes;
%% use the cortext command for theassociated footnote;
%% use the ead command for the email address,
%% and the form \ead[url] for the home page:
%% \title{Title\tnoteref{label1}}
%% \tnotetext[label1]{}
%% \author{Name\corref{cor1}\fnref{label2}}
%% \ead{email address}
%% \ead[url]{home page}
%% \fntext[label2]{}
%% \cortext[cor1]{}
%% \affiliation{organization={},
%%            addressline={},
%%            city={},
%%            postcode={},
%%            state={},
%%            country={}}
%% \fntext[label3]{}

\title{Leakage Detection in Water-Distribution-Networks using Physics-Aware Neural Networks and Leakage Localization using a Rule-based System}

%% use optional labels to link authors explicitly to addresses:
%% \author[label1,label2]{}
%% \affiliation[label1]{organization={},
%%             addressline={},
%%             city={},
%%             postcode={},
%%             state={},
%%             country={}}
%%
%% \affiliation[label2]{organization={},
%%             addressline={},
%%             city={},
%%             postcode={},
%%             state={},
%%             country={}}


% Authors (all equal contribution)
\author[inst1,eq]{Jash Shah}
\author[inst1,eq]{David Daniels}
\author[inst1,eq]{Heet Shah}
\author[inst1,eq]{Abhijeet Salunke}

\vspace{0.3cm}

% Affiliation
\affiliation[inst1]{
  organization={Department of Computer Engineering, Sardar Patel Institute of Technology},
  addressline={Mumbai},
  country={India}
}

% Footnotes
\fntext[eq]{All authors contributed equally to this work.}
\fntext[]{\{jash.shah23, david.daniels23, heet.shah223, abhijeet\_salunke\}.spit.ac.in}

\begin{abstract}
%% Text of abstract
Water Distribution Networks (WDNs) lose approximately 126 billion m³ annually to leaks,
costing 39B USD. We propose a Physics-Aware Artificial Neural Network (PA-ANN) that
embeds conservation of mass and the Hazen-Williams equation directly into the training
objective. Evaluated on the LeakDB Hanoi dataset (17.5M data points), our approach
achieves 96.59\% precision (5.64\% improvement over baseline) while reducing false
positives by 62.98\%. A novel topology-informed localization algorithm with anti-drift
mechanism reduces fault isolation time by 63.6\% while maintaining 79.17\% localization
accuracy. Results demonstrate that incorporating physical constraints improves both
detection reliability and operational efficiency.
\end{abstract}

%%Graphical abstract
%\begin{graphicalabstract}
%\includegraphics{grabs}
%\end{graphicalabstract}

%%Research highlights
%\begin{highlights}
%\item Research highlight 1
%\item Research highlight 2
%\end{highlights}

\begin{keyword}
%% keywords here, in the form: keyword \sep keyword, up to a maximum of 6 keywords
keyword 1 \sep keyword 2 \sep keyword 3 \sep keyword 4

%% PACS codes here, in the form: \PACS code \sep code

%% MSC codes here, in the form: \MSC code \sep code
%% or \MSC[2008] code \sep code (2000 is the default)

\end{keyword}


\end{frontmatter}

%\tableofcontents

%% \linenumbers

%% main text

\section{Introduction}
\label{introduction}

\subsection{Motivation and Relevance}
Water is one of the most essential resources for human survival, economic growth, and sustainable urban development. With rapid urbanization and increasing population density in major towns and cities, Water Distribution Networks (WDNs) have become more extensive and complex.  These networks are responsible for delivering potable water from natural water bodies or reserviors to consumers, and their efficient operation is crucial to ensure water security and sustainability.
The volume of leakages in WDNs varies throughout different geographies, and the primary factors affecting the amount of water lost due to leakage are the general condition of the network and the maintenance and monitoring system in place. Some places suffer from as much as 70-80\% loss in water due to leakages, while where the infrastructure is secure, the lost water volume is around 7-8\%. In total, around the World, the amount of non-revenue water (NRW) is around 126 billion cubic meters annually, and amounts to monetary loss of approximately 39 billion dollars(USD.)

\subsection{Challenges}
Monitoring systems for WDNs are primarily acoustic monitoring systems, or they rely heavily on manual inspection and are labor-intensive, time-consuming, and costly. Recent advancements in data-driven methods and sensor-based monitoring have improved detection accuracy; however, many of these approaches rely heavily on data driven and complex models that do not explicitly incorporate the underlying physical laws of fluid dynamics. As a result, their predictions may lack physical interpretability and generalization in unseen scenarios.

\subsection{Contribution}
Our model, which is Physics-Aware ANN (PAANN), tries to integrate physical laws into the model latent space so the predictions do not violate the equations and laws of conservation of mass and energy, and the models vastly reduce the number of false-positives which save both the monetary and human cost, predicting a leak only when the model is very sure. This is a comparatively low cost solution that can be generalized for any WDN, and our localization method predicts the leakage area using a relatively simple set of rules, not relying on expensive models for localization which are both time and compute consuming.

\section{Related work}

The detection and localization of leaks in Water Distribution Networks (WDNs) have been
 investigated through various methods. This section presents a synthesis of recent advances, organized into subsections showing the various methodologies applied, ranging from tradition data driven machine learning approaches to physics informed ones , along with the research gap motivating the present study.

\subsection{Traditional Data-Driven Approaches}

Classical machine learning and deep learning methods have shown considerable promise in leak detection, primarily by learning patterns from historical operational data. \cite{MAHDI2024100685} employed advanced statistical features—specifically, Autocorrelation Coefficient (Au-C) and Signal Energy (Sig-E)—extracted from accelerometer and dynamic pressure sensor measurements. Their Artificial Neural Network (ANN) achieved accuracies of 86.5\% and 86.2\% F1-scores for branched and looped configurations, respectively. The study highlighted the efficacy of data fusion in enhancing detection reliability; however, the approach remained purely empirical, lacking integration with underlying hydraulic principles.

Similarly, \cite{sousa2023leakagedetection} investigated machine learning strategies including K-means clustering, Learning Vector Quantization (LVQ), and cluster validation techniques on data from a District Metered Area (DMA) in Stockholm, Sweden. Their methodology achieved classification rates up to 93.98\%, demonstrating robustness to common sensor noise levels within ±5\%. Nonetheless, the authors acknowledged limitations in handling dynamic operational variations and the absence of physical interpretability in model predictions.

Deep learning architectures have also been explored. \cite{punukollu2023leakdetection} applied Convolutional Neural Networks (CNN) and Long Short-Term Memory (LSTM) networks on the LeakDB benchmark dataset, achieving leak detection accuracies ranging from 49\% to 98.23\% depending on network complexity. While these models captured temporal dependencies effectively, they required extensive labeled training data and exhibited reduced generalization under distribution shifts which is a common challenge in purely data-driven paradigms.

\subsection{Hybrid and Model-Based Methodologies}

Recognizing the limitations of purely data-driven approaches, recent research has integrated hydraulic modeling with statistical or machine learning techniques. \cite{mazaev2022probabilisticleaklocalization} proposed a hybrid framework combining EPANET hydraulic simulations with a Time-Windowed Head Bias Correction (TWHBC) mechanism and an Elastic-Net logistic regression classifier. Their approach explicitly accounted for model-data discrepancies through bias correction and achieved leak localization within predefined search radii for multiple in-field experiments. However, the methodology's reliance on accurate hydraulic model calibration and computational overhead limited its real-time applicability.

\cite{s24196294} propose a novel transformer based model for the efficient detection of leakages in WDNs. The authors utilize a transformer architecture with an attention mechanism designed to learn normal pressure distributions by evaluating correlations between immediate historical data and data from the exact same time on different days. A key methodological improvement in their approach is concatenating rather than directly adding position embeddings to the pressure data, which prevents the blurring of subtle anomalous features caused by leaks.

\cite{barros_leak_2025} introduced a multilayer network representation integrating topological, correlation-based, and sensor coverage graphs. By combining graph theory with statistical anomaly detection (z-score and Interquartile Range), they successfully detected leaks within 15 minutes and localized them within a 50-meter range in the BattLeDIM benchmark network. Their approach reduced the need for exhaustive hydraulic simulations by regionalizing search spaces; however, the framework struggled with incipient leaks exhibiting gradual flow increases, underscoring the necessity for continuous physical constraint enforcement.

\subsection{Physics-Informed Neural Networks in WDNs}

Physics-Informed Neural Networks (PINNs) represent an emerging paradigm that embeds governing partial differential equations (PDEs) directly into neural network loss functions, ensuring adherence to known physical laws. \cite{TORNYEVIADZI2023106062} pioneered the application of a 1D CNN deep autoencoder with semi-supervised learning on multivariate SCADA data from the L-TOWN benchmark network. Their PINN-based framework incorporated continuity and momentum equations via Pruned Exact Linear Time (PELT) change point detection, achieving identification of 16 out of 19 leaks and accurate localization of 13 within a 300-meter radius—without requiring a calibrated hydraulic model. The study demonstrated minimal identification lag for abrupt leaks, though incipient leaks remained challenging.

Expanding on this foundation, \cite{falas2020pinnwatersecurity} explored PINNs for cybersecurity applications in WDNs, specifically mitigating sensor-based cyberattacks. By training surrogate models on Navier-Stokes equations, they achieved predictive accuracies exceeding 99\% for velocity fields, enabling the detection of data integrity attacks within simulated environments. While conceptually innovative, the work focused on small-scale proof-of-concept scenarios and did not address scalability to operational networks.

More recently, \cite{lin2025digitaltwin} developed a digital twin framework leveraging PINNs for pipeline leakage detection in Taiwan's water infrastructure. Their model embedded continuity and momentum equations into the loss function and utilized statistical control charts (z-score and IQR) on reconstruction errors to detect anomalies. Validation on real-world datasets yielded R² values of 88.91\% and 98.91\% for small- and large-scale networks, respectively, with leak detection within 15 minutes of occurrence. Despite these successes, the framework's dependency on accurate boundary conditions and its limited handling of transient flow regimes were noted as areas requiring further investigation.



\subsection{Benchmark Datasets and Evaluation Challenges}

The availability of standardized datasets is crucial for reproducible research. \cite{kyriakou2018leakdb} introduced LeakDB, a publicly available benchmark comprising EPANET-simulated scenarios for multiple WDN topologies (including Hanoi, Net1) with annotated leak events. The dataset facilitates comparative evaluation but has been critiqued for relying solely on simulated data, potentially limiting model robustness under real-world operational uncertainties.

Comparative studies on BattLeDIM \cite{barros_leak_2025} and other benchmarks reveal persistent challenges: high false positive rates for incipient leaks, computational overhead in large-scale networks, and difficulty in achieving physically interpretable predictions under domain shifts. These gaps motivate the integration of physics-informed constraints within scalable ANN architectures.

\subsection{Research Gaps and Motivation}

Despite substantial progress, existing methodologies exhibit critical limitations:

\begin{itemize}
    \item \textbf{Lack of Physical Interpretability:} Purely data-driven models \cite{MAHDI2024100685, punukollu2023leakdetection} achieve high accuracies but fail to guarantee adherence to conservation laws, limiting generalization and trustworthiness.
    \item \textbf{Computational Scalability:} Hybrid approaches \cite{mazaev2022probabilisticleaklocalization} and traditional PINNs \cite{lin2025digitaltwin} often require extensive hydraulic simulations or suffer from high computational costs in large networks.
    \item \textbf{Incipient Leak Detection:} Methods leveraging statistical anomaly detection \cite{barros_leak_2025, TORNYEVIADZI2023106062} struggle with gradual leak growth due to subtle signal variations.
\end{itemize}

Addressing these gaps, the present study proposes a \textbf{Physics-Aware Artificial Neural Network (PA-ANN)} framework that embeds conservation of mass, the Hazen-Williams relation directly into a Feed-Forward Neural Network architecture. By using the LeakDB Hanoi dataset, we aim to achieve physically consistent computationally efficient leak detection, advancing beyond existing data-driven and hybrid methodologies.

\section{What is a Physics-Aware Neural Network?}

\subsection{Physics-Informed Neural Networks (PINNs)}
PINNs are neural networks that solve \textbf{\textit{continuous partial differential equations (PDEs)}} that govern physical systems. This is done by embedding differential equations into the model training. The derivatives are calculated using \textbf{\textit{automatic differentiation.}} The loss is defined as the PDE residual, evaluated at points in the continuous domain.

\subsection{Physics-Aware Neural Networks (PANNs)}
In comparison, as our data is discrete (at 30 minutes time-step), we use PANNs, here the model predicts the physical quantity along with its goal, and the predicted values are used to calculate the residuals of mass and energy using some formulae that seem appropriate for the data. The residuals (normalized) are added to the data loss for backprop, and the predicted values play a role in the classification part of the model. \textbf{Compared to PINNs, PANNs take significantly less training time and compute resources for a significant increase in performance over baseline models.}

\begin{figure}[H]
    \centering
    \includegraphics[width=1.1\linewidth]{pinn_pann_comparison.png}
    \caption{PINN vs PANN}
    \label{fig:pinn_pann}
\end{figure}

\section{Dataset}

\subsection{Dataset Description}

This study has used the LeakDB Hanoi dataset, which is made using the \textit{Water Network Resilience Tool (WNTR)}. The dataset consists of a total of 999 scenarios, where each scenario is a different simulation of the Hanoi WDN for a year. The data points in each scenario are thirty minutes apart, which means there are 17,520 data points in one scenario, and a total of 17,502,480 data points in the entire dataset.

The Hanoi WDN consists of 32 nodes and 34 pipes connecting them, and the LeakDB dataset assumes pressure, demand and flow-rate sensors at these 32 nodes. Thus, each data point has 32 demand readings, 32 pipe readings and 34 flow-rate readings, making a total of 98 values per time-step.

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{hanoi-wdn.png}
    \caption{Figure of Hanoi WDN}
    \label{fig:hanoi_wdn}
\end{figure}

The Data can be downloaded using the \texttt{water\_benchmark\_hub} Python module. There are two types of reading available, namely \textit{raw\_data} and \textit{scada\_data}. In this work, \textit{raw\_data} is used, as it also includes readings of demand.

Initially, each scenario is stored as a directory containing subfolders for \textit{demand}, \textit{pressure}, \textit{flow}, and \textit{leaks}, where leak labels are multi-class values ranging from 0 to 32. In addition, each scenario includes an \textit{INP} file, which specifies the simulated length, diameter, and roughness coefficient of each pipe. For the learning task, the dataset is reformatted into a single \texttt{.csv} file per scenario, where leak labels are converted to a binary representation (leak / non-leak).

Leak localization is not learned directly by the model and is instead performed as a post-processing step using a rule-based system.


\subsection{Exploratory Analysis of Data}

Below is the heatmap of all 999 scenarios with 5\% rows from each scenario selected randomly. The demand and pressure readings show a constant negative correlations, reflecting drop in pressure when demand increases or vice-versa. Flow readings show mixed correlations with demand and pressure, indicating the directional and topological effects of the network. These correlations support the use of dense models and also physics-aware models.

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{heatmap.png}
    \caption{Correlation heatmap of Hanoi WDN}
    \label{fig:heatmap}
\end{figure}

In the dataset, 43,11,716 rows have a leak state, while 1,31,90,764 rows a non-leak state, this means that that the ratio of non-leak data-points to leak points is \textbf{3.059}, making the dataset very imbalanced and a challenge for any neural network.

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    ybar,
    bar width=1.5cm,
    width=0.45\textwidth,
    height=0.55\textwidth,,
    symbolic x coords={Leak, Non-Leak},
    xtick=data,
    ymin=0,
    ymax=14000000,
    ytick={0,2000000,4000000,6000000,8000000,10000000,12000000,14000000},
    scaled y ticks=false,
    yticklabel style={
        /pgf/number format/fixed,
        /pgf/number format/precision=0,
        /pgf/number format/1000 sep={,}
    },
    nodes near coords,
    nodes near coords style={
        /pgf/number format/fixed,
        /pgf/number format/precision=0,
        /pgf/number format/1000 sep={,}
    },
    enlarge x limits=0.5,
]
\addplot coordinates {(Leak,4311716) (Non-Leak,13190764)};
\end{axis}
\end{tikzpicture}
\caption{Distribution of leak and non-leak rows in the dataset.}
\label{fig:leak_distribution}
\end{figure}

A Scenario which has at least one leak state can be called a \textit{leak scenario}, while a scenario which has no leak state in any timestamp can be called a \textit{non\_leak scenario}. Out of the 999 scenarios, 758 are \textit{leak scenarios}, while 241 are \textit{non\_leak scenarios}. This ratio is also maintained while selecting the scenarios for training, validation, and testing.

\vspace{0.3cm}
Below is the distribution of leak instances across nodes from 0-31 (32 nodes).

\begin{figure}[H]
    \centering
    \includegraphics[width=1.1\linewidth]{leak_instances_bar.png}
    \caption{Caption}
    \label{fig:leak_instances}
\end{figure}

As we can see, node 19 has the highest leak instances, while node 22 and node 31 have no leaks. Using this, the rule-based system can be programmed to be biased more towards some nodes than others, in order for more correct node localizations.

\subsection{Feature Engineering and Pre-Processing}

In terms of feature engineering, two features have been added to each scenario for an increase in model performance. As the data does not have any missing or \textit{NaN} values, filling in missing data is not needed and only data normalization has been performed in terms of pre-processing.

\subsubsection{Adding columns}

In the day time, due to usage of water both commercial and industrial, the general trend of pressure and flow is downward, while demand is higher and vice-versa during the night time. In order to prevent the models from reading the downward trend of pressure and flow and keep returning leak predictions, two columns, \textit{sin\_hour} and \textit{cos\_hour}, are added to each scenario, in order to add weight to the particular hour of the day when a leak occurs.

Let \textit{i} denote row index of a scenario, Thus \textit{step of day \textbf{s}} is defined as:
\[
s_i = i \bmod 48
\]

The temporal features are described as:
\[
\text{sin\_hour}_i = \sin\!\left( \frac{2\pi s_i}{48} \right)
\]

\[
\text{cos\_hour}_i = \cos\!\left( \frac{2\pi s_i}{48} \right)
\]

Because of these columns, a time step of 12 A.M. (sin\_hour = 0 and cos\_hour = 1) is given more bias by the model for a positive classification than 9 A.M. (sin\_hour = 0.707 and cos\_hour = -0.707) for similar readings of pressure, demand and flow.

\subsubsection{Normalization}

All sets (train, validation, and test) are normalized using the mean and standard deviation of the training set, such that the mean of each set is 0 and the standard deviation is 1, after normalization.

\vspace{0.05cm}

Let $\mathcal{D}_{\text{train}} = \{\mathbf{x}_1, \mathbf{x}_2, \dots, \mathbf{x}_N\}$
denote the training dataset, where each feature vector
$\mathbf{x}_i \in \mathbb{R}^{F}$.

The global mean and standard deviation are computed feature-wise over the
training set as:
\begin{equation}
\boldsymbol{\mu} =
\frac{1}{N} \sum_{i=1}^{N} \mathbf{x}_i,
\end{equation}

\begin{equation}
\boldsymbol{\sigma} =
\sqrt{
\frac{1}{N} \sum_{i=1}^{N} \mathbf{x}_i^{\circ 2}
- \boldsymbol{\mu}^{\circ 2}
},
\end{equation}
where $\circ$ denotes element-wise operations.

To ensure numerical stability, the variance is lower bounded by a small constant
$\epsilon$:
\begin{equation}
\boldsymbol{\sigma} =
\sqrt{
\max\left(
\frac{1}{N} \sum_{i=1}^{N} \mathbf{x}_i^{\circ 2}
- \boldsymbol{\mu}^{\circ 2},
\epsilon
\right)
}.
\end{equation}

Using the statistics computed from the training set, each feature is normalized
as:
\begin{equation}
\tilde{\mathbf{x}} =
\frac{\mathbf{x} - \boldsymbol{\mu}}{\boldsymbol{\sigma}},
\end{equation}
where $\tilde{\mathbf{x}}$ denotes the normalized feature vector.

The same training-set mean $\boldsymbol{\mu}$ and standard deviation
$\boldsymbol{\sigma}$ are applied consistently to the training, validation, and
test sets to avoid data leakage.

\subsection{Windowing function}

To give the model temporal context and features without the use of recurrent architectures such as LSTMs or GRUs, a sliding window based dataset construction is used. Temporal windows are extracted from each scenario using a fixed window size of $12$, or 6 hours as each time-step is of 30 minutes. For each window, the target is the leak state (0/1) at the final time stamp of the window, allowing the model to learn temporal patterns preceding a leak event. As the target label is the leak state at the final time stamp, which is also the current time stamp, this means that the model \textbf{nowcasts} leakage prediction.

\subsubsection{ANN}

For the ANN models, each window is flattened into a one-dimensional vector as input to the network. A window of 12 time stamps with 100 features per time stamp is reshaped into a vector of dimension one and length $12\times100$. The mathematical representation is:

Let a scenario be represented as a multivariate time series
\begin{equation}
\mathbf{X} = \{\mathbf{x}_1, \mathbf{x}_2, \dots, \mathbf{x}_T\},
\quad
\mathbf{x}_t \in \mathbb{R}^{F},
\end{equation}
where $F$ denotes the number of features at each time step.

Using a sliding window of length $W$, the $k$-th temporal window is defined as
\begin{equation}
\mathbf{X}^{(k)} =
\left[
\mathbf{x}_{k},
\mathbf{x}_{k+1},
\dots,
\mathbf{x}_{k+W-1}
\right]
\in \mathbb{R}^{W \times F}.
\end{equation}

For the ANN model, each window is reshaped into a one-dimensional feature vector via vectorization:
\begin{equation}
\tilde{\mathbf{x}}^{(k)} =
\mathrm{vec}\left(\mathbf{X}^{(k)}\right)
\in \mathbb{R}^{W \cdot F}.
\end{equation}

This flattened representation serves as the input to the fully connected network.

\section{Physics Loss}
All physical systems are governed by the conservation of mass and conservation of energy, and the Water Distribution Network is also assumed to be governed by these laws. The network is modeled as a directed graph, where vertices represent nodes, and edges represent pipes connecting nodes. \textit{Mass conservation} is enforced at each node, and \textit{Energy conservation} is enforced along each pipe. The equations used for these are discussed below.

\subsection{Equations}
For \textit{Mass conservation}, the \textbf{Continuity Equation} is used. This means that the inflow at each node is equal to the sum of the demand at that node and the outflow at each node.
\[
r^{(i)}_{\mathrm{mass}}
=
\sum_{j \in \mathcal{E}_{\mathrm{in}}(i)} Q_j
-
\sum_{j \in \mathcal{E}_{\mathrm{out}}(i)} Q_j
-
D_i,
\]
where $Q_j$ denotes the flow through pipe $j$, $D_i$ is the demand, and $\mathcal{E}_{\mathrm{in}}(i)$ and $\mathcal{E}_{\mathrm{out}}(i)$ represent incoming and outgoing pipes, respectively.

\vspace{0.3cm}

For \textit{Energy conservation}, the \textit{Hazen-Williams Equation} is used. The \textbf{Hazen-Williams Equation} defines the loss due to friction in a pipe; this frictional loss, along with the elevation head differences between the two ends of a pipe, gives the pressure drop. Since in the LeakDB dataset, in all scenarios, all nodes are kept at the same elevation, the pressure drop due to elevation differences is assumed to be negligible. The Hazen-Williams head loss for pipe $k$ is given by
\[
h_k
=
10.67 \frac{L_k |Q_k|^{1.852}}{C_k^{1.852} D_k^{4.87}},
\]
where $L_k$ is the pipe length, $D_k$ is the diameter, $C_k$ is the roughness coefficient, and $Q_k$ is the predicted flow.

\subsection{Physics Loss Algorithm}
The physics loss due to mass conservation is defined as:
\[
\mathcal{L}_{\mathrm{mass}}
=
\frac{1}{N} \sum_{i=1}^{N} \left( \frac{r^{(i)}_{\mathrm{mass}}}{\bar{D}} \right)^2,
\]
where $\bar{D}$ denotes a scale factor (e.g., mean absolute demand) for numerical stability.

The predicted pressure drop across a pipe is given as:
\[
\Delta p_k
=
\operatorname{sign}(Q_k) \left( p_{\mathrm{src}(k)} - p_{\mathrm{dst}(k)} \right),
\]
where $p_{\mathrm{src}(k)}$ and $p_{\mathrm{dst}(k)}$ are the predicted pressures at the source and destination nodes.

Thus, the loss due to energy conservation is defined as:
\[
r^{(k)}_{\mathrm{energy}}
=
\Delta p_k - h_k,
\]
\[
\mathcal{L}_{\mathrm{energy}}
=
\frac{1}{M} \sum_{k=1}^{M} \left( \frac{r^{(k)}_{\mathrm{energy}}}{\bar{p}} \right)^2,
\]
where $\bar{p}$ denotes a scale factor (e.g., mean absolute predicted pressure) for numerical stability.

The total physics loss is a weighted average of the loss due to mass conservation and energy conservation, given as:
\[
\mathcal{L}_{\mathrm{phys}}
=
\lambda_{\mathrm{mass}} \mathcal{L}_{\mathrm{mass}}
+
\lambda_{\mathrm{energy}} \mathcal{L}_{\mathrm{energy}},
\]
where $\lambda_{\mathrm{mass}}$ and $\lambda_{\mathrm{energy}}$ are hyperparameters; in our implementation we use $\lambda_{\mathrm{mass}} = 1.0$ and $\lambda_{\mathrm{energy}} = 0.1$ to emphasize mass conservation consistency.

\subsection{Pseudocode and Training Integration}

\begin{algorithm}[H]
\caption{Physics Loss Computation}
\label{alg:physics_loss}
\begin{algorithmic}[1]

\Require $\hat{p}$ (pred. pressure), $\hat{Q}$ (pred. flow), $D$ (demand), $L,D,C$ (pipe params), $\mathsf{edge\_index}$
\Ensure $\mathcal{L}_{\mathrm{phys}}, \mathcal{L}_{\mathrm{total}}$

\State \textbf{Aggregate Flow at Nodes}
\State $\mathsf{flow\_in}[i] \gets \sum_{j:\mathrm{dst}(j)=i} \hat{Q}_j$
\State $\mathsf{flow\_out}[i] \gets \sum_{j:\mathrm{src}(j)=i} \hat{Q}_j$

\State \textbf{Mass Conservation Residual}
\State $r^{(i)}_{\mathrm{mass}} \gets \mathsf{flow\_in}[i] - \mathsf{flow\_out}[i] - D_i$
\State $\mathcal{L}_{\mathrm{mass}} \gets \mathrm{mean}\!\left( \left(\frac{r_{\mathrm{mass}}}{\bar{D}}\right)^2 \right)$

\State \textbf{Hazen--Williams Head Loss}
\State $h_k \gets 10.67 \cdot L_k \frac{|\hat{Q}_k|^{1.852}}{C_k^{1.852} D_k^{4.87}}$

\State \textbf{Predicted Pressure Drop}
\State $\Delta p_k \gets \mathrm{sign}(\hat{Q}_k)\big(\hat{p}_{\mathrm{src}(k)} - \hat{p}_{\mathrm{dst}(k)}\big)$

\State \textbf{Energy Residual}
\State $r^{(k)}_{\mathrm{energy}} \gets \Delta p_k - h_k$
\State $\mathcal{L}_{\mathrm{energy}} \gets \mathrm{mean}\!\left( \left(\frac{r_{\mathrm{energy}}}{\bar{p}}\right)^2 \right)$

\State \textbf{Total Physics Loss}
\State $\mathcal{L}_{\mathrm{phys}} \gets \lambda_{\mathrm{mass}}\mathcal{L}_{\mathrm{mass}} + \lambda_{\mathrm{energy}}\mathcal{L}_{\mathrm{energy}}$

\State \textbf{Combined Training Loss}
\State $\mathcal{L}_{\mathrm{total}} \gets \mathcal{L}_{\mathrm{WBCE}} + \lambda_{\mathrm{phys}}\mathcal{L}_{\mathrm{phys}}$

\end{algorithmic}
\end{algorithm}

\begin{algorithm}[H]
\caption{Training Loop with Physics Loss}
\label{alg:training}
\begin{algorithmic}[2]

\Require Training data $(x_b, y_b, \mathsf{scenario\_ids}, D_b)$
\Ensure Updated model parameters

\State \textbf{Set Physics Weight by Epoch}
\If{$e < 10$}
    \State $\lambda_{\mathrm{phys}} \gets 0.01$
\ElsIf{$10 \le e < 20$}
    \State $\lambda_{\mathrm{phys}} \gets 0.03$
\Else
    \State $\lambda_{\mathrm{phys}} \gets 0.05$
\EndIf

\For{each batch $(x_b, y_b, \mathsf{scenario\_ids}, D_b)$}

    \State Load pipe parameters $(L,D,C)$ for batch
    \State Denormalize $D_b$ to physical units

    \State $(\hat{y}, \hat{p}, \hat{Q}) \gets \mathsf{model}(x_b)$
    \State Denormalize $\hat{p}, \hat{Q}$

    \State $\mathcal{L}_{\mathrm{WBCE}} \gets \mathsf{weighted\_BCE}(\hat{y}, y_b)$

    \State Compute $\mathcal{L}_{\mathrm{total}}$ using Algorithm~\ref{alg:physics_loss}

    \State Backpropagate $\mathcal{L}_{\mathrm{total}}$
    \State Update model parameters

\EndFor

\end{algorithmic}
\end{algorithm}


\subsection{Integration into Model}
To use this loss in the ANN model, the \textit{.inp} files of each scenario are formatted into a \textit{.csv} file containing the pipe length, diameter, and roughness coefficient of each pipe in the scenario, and this information is also integrated into the dataset class. As the node-pipe connection is constant for all scenarios, a constant \textit{edge\_list} is made and used. While training, the physics loss is added with the classification loss, and the result is used for backpropagation.

\subsection{The Thought}
Our idea with this loss was to constrain the model's latent space for such predictions that were physically possible and did not violate any of the equations, and that gradually the residual due to the difference between the true pressure and flow, and the predicted pressure and flow by the physics-aware models kept going closer and closer to 0. The predicted values of pressure and flow are also used in classification, discussed in more detail in the model architecture.

\section{Model Architecture and Training Details}

\subsection{Architecture}

\subsubsection{Base ANN Model}

The model here is a fully connected feed-forward network designed for classification of presence of leak on a single timestamp. The input layer consists of 1200 features, due to the Windowing function. It is passed through three hidden layers of 512, 256 and 64 neurons. The first two hidden layers employ Batch Normalization and ReLU activation, and a Dropout Layer (rate = 0.5) to prevent overfitting. The third hidden layer uses only ReLU activation. The output layer consists of a single neuron with a sigmoid activation function, for binary leak classification.

\vspace{0.5cm}

\textbf{ANN Loss: }

As discussed above, because the model is a binary classification model, and the class imbalance is severe, \textbf{Class-weighted binary cross-entropy} loss is used, where the loss is reweighted inversely proportional to class frequency.

Let \(N_0\) denote the number of non-leak samples, and  
let \(N_1\) denote the number of leak samples.

\[
w_0 = \frac{N_0 + N_1}{2 N_0}, \qquad
w_1 = \frac{N_0 + N_1}{2 N_1}
\]

Let \(y_i \in \{0,1\}\) denote the ground-truth leak label for the \(i\)-th sample,  
and let \(\hat{y}_i \in (0,1)\) denote the corresponding predicted leak probability.

\[
\mathcal{L}_{\text{WBCE}}
= - \frac{1}{N} \sum_{i=1}^{N}
\left[
w_1 \, y_i \log(\hat{y}_i)
+ w_0 \, (1 - y_i) \log(1 - \hat{y}_i)
\right]
\]

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{ann_architecture (1).png}
    \caption{Architecture Diagram of ANN}
    \vspace{0.05cm}
    \label{fig:ann_architecture}
\end{figure}

\subsubsection{Physics-Aware ANN Model}

The model here is a fully connected feed-forward network designed for prediction of pressure and flow, and classficition of presence of leak on a single timestamp, using those predictions. The input layer is 1200 features here too. It is passed through three hidden layers of 512, 256 and 64 neurons. All three hiden layers employ Batch Normalization, ReLU Activation and a Dropout Layer (rate  = 0.5). The third hidden layer is connected to 2 layers, one with 32 neurons, and one with 34 neurons, to predict pressure and flow, respectively. The Leak head is consists of 2 layers, with the input layer being the 64 neurons of the third hidden layer, and 5 features that are derived from the predicted pressure and flow (mean of pressure and flow, standard deviation of pressure and flow, and the range of pressure), thus 69 features in total, which are then passed through a hidden layer of 64 neurons, where ReLU Activation and Dropout Layer is employed, and the output layer is a single neuron with a sigmoid activation function, for binary leak classification.

\vspace{0.5cm}

\textbf{Physics-Aware ANN Loss: }

The \textbf{Class-weighted binary cross-entropy}, also the \textbf{Classification loss} of the model is given by:

Let \(N_0\) denote the number of non-leak samples, and  
let \(N_1\) denote the number of leak samples.

\[
w_0 = \frac{N_0 + N_1}{2 N_0}, \qquad
w_1 = \frac{N_0 + N_1}{2 N_1}
\]

Let \(y_i \in \{0,1\}\) denote the ground-truth leak label for the \(i\)-th sample,  
and let \(\hat{y}_i \in (0,1)\) denote the corresponding predicted leak probability.

\[
\mathcal{L}_{\text{WBCE}}
= - \frac{1}{N} \sum_{i=1}^{N}
\left[
w_1 \, y_i \log(\hat{y}_i)
+ w_0 \, (1 - y_i) \log(1 - \hat{y}_i)
\right]
\]

Let the physics loss, as discussed above in detail above, be represented as:
$\mathcal{L}_{\mathrm{phys}}$

Thus, the total loss of the model is given by:
\[
\mathcal{L}_{\mathrm{total}}
=
\mathcal{L}_{\mathrm{WBCE}}
+
\lambda_{\mathrm{phys}} \, \mathcal{L}_{\mathrm{phys}}.
\]

The $\mathcal{\lambda}_{\mathrm{phys}}$ follows this schedule:
\[
\lambda_{\mathrm{phys}}(e)
=
\begin{cases}
0.1, & e < 10, \\
0.3, & 10 \le e < 20, \\
0.5, & 20 \le e < 30,
\end{cases}
\]

This is done to make sure that the physics loss does not dominate the classification loss at the start.

\begin{figure}[H]
    \centering
    \includegraphics[width=1.05\linewidth]{physics_ann_architecture (2).png}
    \caption{Architecture Diagram of Physics-Aware ANN}
    \vspace{0.05cm}
    \label{fig:paann_architecture}
\end{figure}

\section{Localization}

\subsection{Introduction}
While the Deep Learning (ANN) module handles the temporal detection of anomalies (identifying \textit{when} a leak occurs), spatial localization (identifying \textit{where} the leak is located) is managed by a topology-informed statistical engine. Designed specifically for real-time operation, this algorithm processes sequential data streams. This hybrid architecture leverages the strengths of both domains: the ANN captures complex, non-linear patterns to detect incipient events, while the localization module relies on hydraulic first principles and network graph theory.

A major challenge in hydraulic localization is signal drift. When a leak occurs, the initial pressure drop is most severe at the source node. However, as the transient wave propagates, pressure drops accumulate at physical boundaries, such as dead-ends or downstream junctions, often causing purely statistical algorithms to drift away from the true source over time. To combat this, the proposed real-time module introduces an "Anti-Drift" mechanism combining time-decayed voting, topology-based neighbor validation, and a stability lock, triggered only when the ANN confidence exceeds a threshold ($\tau_{conf} > 0.75$).

\subsection{Algorithm}
The real-time localization algorithm operates in three distinct phases: Lagged Baseline Snapshot, Topological Scoring, and Time-Decayed Voting.

\subsubsection{1. Lagged Baseline Snapshot}
During normal operation (when the ANN probability $P(leak) < 0.60$), the system maintains a lightweight rolling buffer of pressure readings for all $N$ sensor nodes. Upon the ANN triggering a leak state at time $t_{trigger}$, the system immediately captures a "snapshot" of the network's healthy state.

To prevent the baseline from being contaminated by the incipient, pre-trigger transient wave of the leak, a lag period ($W_{lag} = 50$ steps) is excluded. The reference mean ($\mu_i$) and standard deviation ($\sigma_i$) for each sensor $i$ are calculated from a stable historical window ($W_{base} = 200$ steps) preceding the lag:
\begin{equation}
    \mathcal{B}_{clean} = P_{t_{trigger} - W_{lag} - W_{base} \ : \ t_{trigger} - W_{lag}}
\end{equation}
This frozen baseline acts as the static reference frame for the duration of the event.

\subsubsection{2. Topological and Physics-Aware Scoring}
At each active leak step $t$, the algorithm calculates the positive pressure residual and standardizes it into a Z-score, applying a noise floor ($\epsilon = 0.05$):
\begin{equation}
    Z_i(t) = \frac{\max(0, \mu_i - p_i(t))}{\max(\sigma_i, \epsilon)}
\end{equation}
Rather than evaluating nodes in isolation, the system utilizes the network's adjacency graph. A node $i$ is evaluated based on its own drop, the supporting drops of its physical neighbors $\mathcal{N}_i$, and its structural degree $D_i$.

If $Z_i(t) > 1.0$, a Topological Score $S_i(t)$ is computed. It incorporates a Neighbor Support Ratio ($R_i$), rewarding nodes whose adjacent neighbors also exhibit drops, and a Degree Multiplier ($M_i = 1 + 0.05 \times D_i$), which lightly penalizes dead-ends ($D=1$) in favor of central junctions:
\begin{equation}
    R_i = \min\left(1.0, \frac{\frac{1}{|\mathcal{N}_i|} \sum_{j \in \mathcal{N}_i} Z_j(t)}{Z_i(t)}\right)
\end{equation}
\begin{equation}
    S_i(t) = Z_i(t) \times (1 + R_i) \times M_i
\end{equation}

\subsubsection{3. Time-Decayed Voting and Anti-Drift Lock}
To prioritize the initial hydraulic wave closest to the true leak source, the system applies a rapid time-decaying weight $W(t)$ based on the duration $\Delta t = t - t_{trigger}$:
\begin{equation}
    W(t) = \frac{1}{1 + 0.1 \times \Delta t}
\end{equation}
At each step, the top 3 candidate nodes are awarded points scaled by $W(t)$, and the cumulative vote $V_i$ for each node is recursively updated.

To definitively prevent late-stage drift toward network boundaries, a \textbf{Stability Lock} is enforced. If the leading suspect $\hat{L}$ remains unchanged for a consecutive threshold of $k_{lock} = 10$ time steps, the algorithm considers the localization converged and halts suspect updating.

\textbf{Handling Simultaneous Leaks:} In scenarios involving multiple simultaneous bursts, the combination of time-decayed voting and the Stability Lock acts as a dominant-signal isolator. The node experiencing the most severe and immediate pressure gradient (the primary leak) accumulates early votes rapidly. The algorithm intentionally locks onto this primary source, preventing the system from oscillating confusingly between multiple coordinates. Secondary leaks can subsequently be localized once the primary anomaly is isolated by network operators and the baseline resets.

% NOTE: If you are using a two-column format (like IEEE), change \begin{algorithm} to \begin{algorithm*}
% and \end{algorithm} to \end{algorithm*}. This will make the block span the top of the page and fix gaps.
\begin{algorithm}[H]
\caption{Real-Time Physics-Aware Localization Strategy}
\label{alg:leak_localization}
\begin{algorithmic}[1]
\Require Real-time Pressure stream $P_t$, ANN Model $\mathcal{M}$, Adjacency Graph $\mathcal{G}$
\Ensure Localized Node $L_{est}$
\State $\mathcal{B} \leftarrow \emptyset$, \ $V \leftarrow \vec{0}$, \ $LeakActive \leftarrow \text{False}$, \ $IsLocked \leftarrow \text{False}$
\State $L_{curr} \leftarrow \text{null}$, \ $Stability \leftarrow 0$

\While{stream is active at time $t$}
    \State $p_{leak} \leftarrow \mathcal{M}(P_{t-w:t})$
   
    \If{not $LeakActive$}
        \If{$p_{leak} < 0.60$} \text{Append } $P_t$ \text{ to } $\mathcal{B}$ \EndIf
        \If{$p_{leak} > 0.75$}
            \State $LeakActive \leftarrow \text{True}$, \ $t_{start} \leftarrow t$
            \State $\mu, \sigma \leftarrow \text{ExtractLaggedStats}(\mathcal{B}, lag=50, win=200)$
        \EndIf
    \Else
        \If{$p_{leak} < 0.40$} \textbf{Reset System State} \EndIf
       
        \If{not $IsLocked$}
            \State $W_t \leftarrow 1 / (1 + 0.1 \times (t - t_{start}))$
            \State $C \leftarrow \emptyset$ \Comment{Candidate List}
           
            \For{each node $i \in \{1, \dots, N\}$}
                \State $Z_i \leftarrow \max(0, \mu_i - P_{i,t}) / \sigma_i$
                \If{$Z_i > 1.0$}
                    \State Add $(i, \text{CalcTopoScore}(Z_i, \mathcal{G}))$ to $C$
                \EndIf
            \EndFor
           
            \State Sort $C$ descending by TopoScore
            \For{rank $r \in \{0, 1, 2\}$ from top 3 of $C$}
                \State $V_{C[r].id} \leftarrow V_{C[r].id} + (3 - r) \times W_t$
            \EndFor
           
            \State $L_{new} \leftarrow \operatorname*{argmax}(V)$
            \If{$L_{new} == L_{curr}$}
                \State $Stability \leftarrow Stability + 1$
                \If{$Stability > 10$} $IsLocked \leftarrow \text{True}$ \EndIf
            \Else
                \State $L_{curr} \leftarrow L_{new}$, \ $Stability \leftarrow 0$
            \EndIf
        \EndIf
    \EndIf
\EndWhile
\end{algorithmic}
\end{algorithm}

\section{Results and Discussion}

\subsection{Metrics}

We use four standard metrics: \textbf{Accuracy}, \textbf{Precision}, \textbf{Recall}, and \textbf{F1-Score} to evaluate the performance of our classification models.
\vspace{0.1cm}
\newline Accuracy measures the overall ratio of correctly classified instances.
\begin{align}
    \text{Accuracy} &= \frac{TP + TN}{TP + TN + FP + FN} \\[6pt]
\end{align}
\newline Precision measures how many positive predictions are also true positives.
\begin{align}
    \text{Precision} &= \frac{TP}{TP + FP} \\[6pt]
\end{align}
\newline Recall measures how many of the true positives are actually predicted as true.
\begin{align}
    \text{Recall} &= \frac{TP}{TP + FN} \\[6pt]
\end{align}
\newline F1-Score is a harmonic mean of the Precision and Recall, acting as a single number that tells us about the performance of any model.
\begin{align}
    \text{F1-score} &= 2 \times \frac{\text{Precision} \times \text{Recall}}{\text{Precision} + \text{Recall}}
\end{align}

\subsection{Base Model Performance}

The ANN model is trained on 490 scenarios, with the validation and test sets being 105 scenarios each. The ANN model is trained for a set 30 epochs, and the model with the highest validation F1 is used for testing. The model is tested at a set threshold of \textbf{0.5}.

Highest Validation F1 for the ANN model is \textbf{0.7483}.

\vspace{0.03cm}

\textbf{Model Metrics:}

\begin{table}[H]
\centering
\caption{ANN Model Performance Metrics}
\label{tab:ann_metrics}
\begin{tabular}{@{}lllll@{}}
\toprule
\textbf{Accuracy} & \textbf{Precision} & \textbf{Recall} & \textbf{F1} \\ \midrule
0.9213       & 0.9143         & 0.7889      & 0.8470      \\ \bottomrule
\end{tabular}
\end{table}

\textbf{Confusion Matrix:}

\begin{table}[H]
\centering
\caption{ANN Confusion Matrix}
\label{tab:conf_matrix_ann}
\begin{tabular}{lcc}
\toprule
 & \textbf{Predicted No Leak} & \textbf{Predicted Leak} \\
\midrule
\textbf{Actual No Leak} & 1293741 & 37515 \\
\textbf{Actual  Leak} & 107085 & 400104 \\
\bottomrule
\end{tabular}
\end{table}
   
\textbf{Plot of Val F1 vs Epochs:}

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    width=0.45\textwidth,
    height=0.3\textwidth,
    xlabel={Epoch},
    ylabel={Validation F1 Score},
    grid=major,
    grid style={dashed, black!30},
    legend pos=south east,
    mark size=2.5pt,
    line width=1.2pt,
    every axis plot/.append style={thick}
]

\addplot[
    color=blue,
    mark=*,
] coordinates {
    (1, 0.5884)
    (2, 0.7363)
    (3, 0.7331)
    (4, 0.7448)
    (5, 0.7241)
    (6, 0.7379)
    (7, 0.7376)
    (8, 0.7263)
    (9, 0.7381)
    (10, 0.7423)
    (11, 0.7228)
    (12, 0.7316)
    (13, 0.7283)
    (14, 0.7386)
    (15, 0.7322)
    (16, 0.7483)
};

\end{axis}
\end{tikzpicture}
\caption{Validation F1 score across training epochs for ANN}
\label{fig:val_f1_ann}
\end{figure}

\subsection{Physics-Aware Model Performance}

The ANN model is trained on 490 scenarios, with the validation and test sets being 105 scenarios each. The ANN model is trained for a set 30 epochs, and the model with the highest validation F1 is used for testing. The model is tested at a set threshold of \textbf{0.5}.

Highest Validation F1 for the ANN model is \textbf{0.7549}.

\vspace{0.03cm}

\textbf{Model Metrics:}

\begin{table}[H]
\centering
\caption{Physics-Aware ANN Model Performance Metrics}
\label{tab:paann_metrics}
\begin{tabular}{@{}lllll@{}}
\toprule
\textbf{Accuracy} & \textbf{Precision} & \textbf{Recall} & \textbf{F1} \\ \midrule
0.9303       & 0.9659        & 0.7747      & 0.8598     \\ \bottomrule
\end{tabular}
\end{table}

\textbf{Confusion Matrix:}

\begin{table}[H]
\centering
\caption{Physics-Aware ANN Confusion Matrix}
\label{tab:conf_matrix_paann}
\begin{tabular}{lcc}
\toprule
 & \textbf{Predicted No Leak} & \textbf{Predicted Leak} \\
\midrule
\textbf{Actual No Leak} & 1317369 & 13887 \\
\textbf{Actual  Leak} & 114272 & 392917 \\
\bottomrule
\end{tabular}
\end{table}

\textbf{Plot of Val F1 vs Epochs:}


\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    width=0.45\textwidth,
    height=0.3\textwidth,
    xlabel={Epoch},
    ylabel={Validation F1 Score},
    grid=major,
    grid style={dashed, black!30},
    legend pos=south east,
    mark size=2.5pt,
    line width=1.2pt,
    every axis plot/.append style={thick}
]

\addplot[
    color=blue,
    mark=*,
] coordinates {
    (1, 0.7227)
    (2, 0.7280)
    (3, 0.7338)
    (4, 0.7412)
    (5, 0.7414)
    (6, 0.7434)
    (7, 0.7445)
    (8, 0.7463)
    (9, 0.7470)
    (10, 0.7476)
    (11, 0.7501)
    (12, 0.7549)
};

\end{axis}
\end{tikzpicture}
\caption{Validation F1 score across training epochs for Physics-Aware ANN}
\label{fig:val_f1_paann}
\end{figure}

\subsection{Comparison between ANN and Physics-Aware ANN}

\begin{table}[H]
\centering
\caption{Comparison between ANN and Physics-Aware ANN}
\label{tab:ann_paann_comparison}
\begin{tabular}{@{}llllll@{}}
\toprule
\textbf{Model}             & \textbf{Accuracy} & \textbf{Precision} & \textbf{Recall} & \textbf{F1}     \\ \midrule
ANN               & 0.92   & 0.91    & \textbf{0.79} & 0.85 \\
Physics-Aware ANN & \textbf{0.93}   & \textbf{0.97}    & 0.77 & \textbf{0.86}  \\ \bottomrule
\end{tabular}
\end{table}

The Physics-Aware ANN achieves an improvement of 0.98\% in accuracy, 5.64\% in precision, and 1.51\% in F1 compared to the ANN, while having a decrease of 1.79\% in recall. The Physics-Aware ANN reduces the number of false positives by 23,628 (62.98\% reduction), at the cost of increasing the false negatives by 7,187 (6.71\% increase). This indicates that the Physics-Aware ANN is more conservative while predicting leaks, issuing leak predictions only when they are physically consistent and more confident than the ANN, which has a more liberal behavior while predicting leaks.

In practical deployment, this trade-off means that the Physics-Aware ANN incurs a slight delay in detecting certain leak events, however, it also drastically lowers the number of false alarms, resulting in a significant reduction of un-necessary human intervention and monetary costs.

\subsection{Comparison with Existing Benchmarks on LeakDB Hanoi}

To contextualize our results, we compare our approach with other methods evaluated on the LeakDB Hanoi dataset. \cite{punukollu2023leakdetection} applied Convolutional Neural Networks (CNN) and Long Short-Term Memory (LSTM) networks on the LeakDB benchmark dataset, achieving leak detection accuracies ranging from 87\% to 96\% depending on the type of leak. However, their results do not include specific precision and recall metrics 

Experiments on transformer models by \cite{s24196294} significantly outperform traditional machine learning approaches by using daily periodicity and long-term global information. On the Hanoi network, it achieved an Accuracy of 95.19\% and an F1-score of 97.52\%. Additionally, fully data-driven anomaly detection approaches, such as the Convolutional Autoencoder proposed by \cite{10095760}, use reconstructed pressure matrices to identify leaks, achieving an overall accuracy of 89\% on the LeakDB dataset.
\begin{table}[!htbp]
\centering
\caption{Comparison of methods on LeakDB Hanoi dataset}
\label{tab:benchmark_comparison}
\begin{tabular}{@{}lllll@{}}
\toprule
\textbf{Method} & \textbf{Accuracy} & \textbf{Precision} & \textbf{Recall} & \textbf{F1} \\
\midrule
Transformer & 95.19\% & - & - & 97.52\% \\ 
Autoencoder & 89.00\% & - & - & 78.84\% \\
CNN & 88.86\%--96.55\%* & - & - & - \\
LSTM & 87.21\%--89.65\%* & - & - & - \\
ANN & 92.13\% & 91.43\% & 78.89\% & 84.70\% \\
PAANN & \textbf{93.03\%} & \textbf{96.59\%} & 77.47\% & \textbf{85.98\%} \\
\bottomrule
\multicolumn{5}{l}{\footnotesize *Averaged across mixed, incipient, and abrupt leak scenarios.}
\end{tabular}
\end{table}

\begin{table}[!htbp]
\centering
\caption{Model parameter comparison}
\label{tab:parameter_comparison}
\begin{tabular}{@{}lc@{}}
\toprule
\textbf{Method} & \textbf{Trainable Parameters} \\
\midrule
Transformer & $\sim$8--12 Million (estimated) \\
CNN-LSTM & $\sim$1.0--1.2 Million (estimated) \\
ANN (Ours) & 764,289 \\
PAANN (Ours) & 773,187 \\
\bottomrule
\end{tabular}
\end{table}

Our Physics-Aware ANN achieves superior precision (96.59\%) compared to existing deep learning benchmarks, which is particularly critical for minimizing false alarms in operational leak detection systems. Importantly, this improvement is achieved with a substantially more parameter-efficient architecture, whereas conventional CNN and LSTM models typically contain on the order of $\sim$1--2 million trainable parameters, and Transformer-based architectures often require even higher parameter counts due to multi-head attention mechanisms. While the recall is slightly lower than some reported values, the markedly higher precision—combined with a compact model size—highlights the effectiveness of embedding physical constraints directly into the learning framework. By enforcing hydraulic consistency within the prediction process, the proposed approach reduces spurious detections, limits unnecessary operational interventions, and provides a computationally efficient yet hydraulically reliable solution suitable for real-world deployment.

\subsection{Localization Results}

\begin{table}[!htbp]
\centering
\caption{Fault localization performance comparison}
\label{tab:localization_results}
\begin{tabular}{lccc}
\toprule
\textbf{Model} & \textbf{True Positives (TP)} & \textbf{False Negatives (FN)} & \textbf{Avg. Time to Localize} \\
\midrule
Physics-Aware ANN & 95 & 25 & 11h 24m \\
Standard ANN      & 95 & 25 & 31h 19m \\
Autoencoder       & -  & -  & 13h 00m \\
\bottomrule
\end{tabular}
\end{table}

\bigskip

Total fault cases:
\[
\text{Total} = TP + FN = 95 + 25 = 120
\]

Localization accuracy:
\[
\text{Accuracy} = \frac{TP}{TP + FN} = \frac{95}{120} = 79.17\%
\]

Both models achieve identical localization accuracy of 79.17\%, indicating equivalent fault detection capability under the rule-based localization framework.

\bigskip

Time reduction achieved by the Physics-Aware ANN:
\[
\Delta T = 31h\,19m - 11h\,24m = 19h\,55m
\]

Converting to hours:
\[
11h\,24m = 11.40 \text{ hours}, \quad
31h\,19m = 31.32 \text{ hours}
\]

Percentage reduction in localization time:
\[
\text{Time Improvement} =
\frac{31.32 - 11.40}{31.32} \times 100
\approx 63.6\%
\]

\bigskip

Fault localization in this study is performed using a deterministic rule-based decision system applied uniformly to the outputs of both neural network models. The localization algorithm and implementation remain identical across experiments, ensuring that any observed performance differences arise solely from the predictive characteristics of the underlying models.

The Physics-Aware ANN incorporates physical constraints during training by optimizing a composite objective:

\[
\mathcal{L}_{total} = \mathcal{L}_{data} + \lambda \mathcal{L}_{physics}
\]

where $\mathcal{L}_{data}$ represents the prediction error and $\mathcal{L}_{physics}$ enforces system-consistent physical relationships.

In contrast, the standard ANN minimizes only:

\[
\mathcal{L}_{standard} = \mathcal{L}_{data}
\]

Since the localization mechanism is rule-based and identical for both models, the equal accuracy (79.17\%) indicates comparable prediction correctness. However, the Physics-Aware ANN reduces the average localization time by approximately 63.6\%. This suggests that incorporating physical constraints produces outputs that align more efficiently with the rule-based decision logic, reducing ambiguity and accelerating fault isolation without modifying the localization algorithm itself.

\subsection{Plots of Selected Scenarios}

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{122_ann.jpeg}
   
    \vspace{2mm}
   
    \includegraphics[width=\linewidth]{122_paann.jpeg}
   
    \caption{Scenario 122: ANN (top) and Physics-Aware ANN (bottom) scenario-wise detection.}
    \label{fig:scenario1}
\end{figure}

Scenario $122$ shows that the Physics-Aware Model produces very less false alarms compared to the base ANN model.

\vspace{0.2cm}

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{320_ann.jpeg}
   
    \vspace{2mm}
   
    \includegraphics[width=\linewidth]{320_paann.jpeg}
   
    \caption{Scenario 320: ANN (top) and Physics-Aware ANN (bottom) scenario-wise detection.}
    \label{fig:scenario1}
\end{figure}

Scenario $320$ shows that both the models are quite good in predicting leaks.

\vspace{0.2cm}

\begin{figure}[H]
    \centering
    \includegraphics[width=\linewidth]{673_ann.jpeg}
   
    \vspace{2mm}
   
    \includegraphics[width=\linewidth]{673_paann.jpeg}
   
    \caption{Scenario 673: ANN (top) and Physics-Aware ANN (bottom) scenario-wise detection.}
    \label{fig:scenario1}
\end{figure}

Scenario $673$ shows that the Physics-Aware Model produces very less false alarms compared to the base ANN model.

\vspace{0.2cm}

\section{Why Classical Machine Learning Techniques Are Not Used}

To assess whether classical machine learning methods could suffice for leak detection, we trained XGBoost classifiers on the same windowed dataset. Table~\ref{tab:xgboost} summarizes the results for $N$-estimators $= 50$ and $100$, evaluated at threshold 0.5 and at the optimal threshold (ROC curve–derived, approximately 0.44). While XGBoost performs reasonably, it lags behind both the base ANN (F1 0.8470) and the Physics-Aware ANN (F1 0.8598). More importantly, XGBoost is purely data-driven and does not incorporate conservation of mass and energy. As a result, it cannot guarantee physically consistent predictions and tends toward higher false positive rates. The Physics-Aware ANN, by embedding hydraulic constraints into the loss, achieves better precision and lower false positives while maintaining strong recall, making it preferable for operational deployment.

\begin{table}[H]
\centering
\caption{XGBoost on LeakDB Hanoi. $N$: trees; Thr.: threshold. ROC-AUC: 0.8705 ($N$=50), 0.8752 ($N$=100).}
\label{tab:xgboost}
\small
\resizebox{\columnwidth}{!}{%
\begin{tabular}{@{}ccrrrr@{}}
\toprule
\textbf{$N$} & \textbf{Thr.} & \textbf{Acc.} & \textbf{Prec.} & \textbf{Rec.} & \textbf{F1} \\ \midrule
50  & 0.50   & 0.8959 & 0.9519 & 0.6557 & 0.7765 \\
50  & 0.44   & 0.8183 & 0.8695 & 0.7003 & 0.7758 \\
100 & 0.50   & 0.9042 & 0.9567 & 0.6836 & 0.7974 \\
100 & 0.44   & 0.8249 & 0.8905 & 0.7141 & 0.7926 \\ \bottomrule
\end{tabular}%
}
\end{table}

\section{Validity of Loss Function}

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    width=0.45\textwidth,
    height=0.3\textwidth,
    xlabel={Epoch},
    ylabel={Physics Loss},
    grid=major,
    grid style={dashed, black!30},
    legend pos=north east,
    mark size=2.5pt,
    line width=1.2pt,
    every axis plot/.append style={thick}
]

\addplot[
    color=blue,
    mark=*,
] coordinates {
    (1, 0.48)
    (2, 0.52)
    (3, 0.51)
    (4, 0.54)
    (5, 0.55)
    (6, 0.54)
    (7, 0.56)
    (8, 0.53)
    (9, 0.26)
    (10, 0.26)
    (11, 0.255)
    (12, 0.258)
    (13, 0.252)
    (14, 0.255)
    (15, 0.26)
    (16, 0.23)
    (17, 0.225)
    (18, 0.22)
    (19, 0.16)
    (20, 0.14)
    (21, 0.138)
    (22, 0.135)
    (23, 0.13)
    (24, 0.125)
    (25, 0.124)
    (26, 0.123)
    (27, 0.121)
    (28, 0.118)
    (29, 0.117)
    (30, 0.115)
};

\end{axis}
\end{tikzpicture}
\caption{Physics loss convergence across training epochs}
\label{fig:physics_loss}
\end{figure}

Any valid loss function used in optimization of a model should exhibit a decreasing trend during training if the model is able to learn the objective. Hence, similarly to how the weighted BCE Loss decreases across epochs as the model learns classification, the physics loss of the ANN model also decreases as it  learns the underlying physics and the predicted pressure and flow values of the model leave smaller residuals across epochs.

\section{Sensitivity Analysis}

To evaluate model stability under distributional shifts, we performed a two-dimensional sensitivity analysis over demand perturbation $\alpha \in [-0.15,\, 0.15]$ and pressure--demand coupling strength $\beta \in [0.2,\, 1.0]$.

Both models achieve comparable performance under nominal conditions ($\alpha = 0$), with the Physics-Aware ANN achieving an F1 score of 0.860 and the baseline ANN achieving 0.847. However, as the magnitude of perturbation increases, distinct degradation patterns emerge. Figure~\ref{fig:sensitivity_demand} presents the worst-case F1 scores (minimum over all $\beta$ values) as a function of demand shift $\alpha$. Under negative demand shifts, the baseline ANN exhibits rapid performance deterioration, dropping to F1 = 0.170 at $\alpha = -0.15$, whereas the Physics-Aware ANN demonstrates more gradual degradation, maintaining F1 = 0.313 at the same perturbation level.

Figure~\ref{fig:sensitivity_pressure} illustrates the performance degradation as pressure sensitivity $\beta$ increases under extreme demand reduction ($\alpha = -0.15$). The baseline ANN shows severe performance collapse, with F1 dropping from 0.798 at $\beta = 0.2$ to 0.170 at $\beta = 1.0$. In contrast, the Physics-Aware ANN exhibits significantly slower degradation, maintaining F1 = 0.313 even at $\beta = 1.0$. The advantage of the Physics-Aware ANN becomes increasingly pronounced as $\beta$ increases, suggesting that embedding physical relationships enhances stability under stronger pressure-demand coupling.

Importantly, both models show similar performance degradation under extreme positive demand shifts ($\alpha > 0$), with F1 scores converging around 0.43, indicating that severe distribution shifts affect data-driven and physics-informed models in a similar manner. This observation highlights that physics constraints improve robustness within realistic operating regimes rather than acting as a universal correction mechanism.

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    width=0.95\linewidth,
    height=6cm,
    xlabel={$\alpha$ (Demand Shift)},
    ylabel={Worst-case F1 (min over $\beta$)},
    xmin=-0.15, xmax=0.15,
    ymin=0.15, ymax=0.9,
    grid=major,
    legend style={
        at={(0.5,-0.25)},
        anchor=north,
        legend columns=2
    },
    thick
]

% ANN (blue)
\addplot[
    color=blue,
    mark=o,
    mark size=2.5pt,
    line width=1.2pt
] coordinates {
(-0.15,0.170)
(-0.10,0.370)
(-0.05,0.739)
(0,0.847)
(0.05,0.432)
(0.10,0.432)
(0.15,0.432)
};

% Physics (red)
\addplot[
    color=red,
    mark=square*,
    mark size=2.5pt,
    line width=1.2pt
] coordinates {
(-0.15,0.313)
(-0.10,0.607)
(-0.05,0.762)
(0,0.860)
(0.05,0.437)
(0.10,0.433)
(0.15,0.432)
};

\legend{ANN, Physics-ANN}

\end{axis}
\end{tikzpicture}
\caption{Worst-case robustness across demand perturbations. The Physics-Aware ANN mitigates performance collapse under negative demand shifts.}
\label{fig:sensitivity_demand}
\end{figure}

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[
    width=0.95\linewidth,
    height=6cm,
    xlabel={$\beta$ (Pressure Sensitivity)},
    ylabel={F1 Score at $\alpha = -0.15$},
    xmin=0.2, xmax=1.0,
    ymin=0.15, ymax=0.85,
    grid=major,
    legend style={
        at={(0.5,-0.25)},
        anchor=north,
        legend columns=2
    },
    thick
]

% ANN (blue)
\addplot[
    color=blue,
    mark=o,
    mark size=2.5pt,
    line width=1.2pt
] coordinates {
(0.2,0.798)
(0.4,0.689)
(0.6,0.389)
(0.8,0.220)
(1.0,0.170)
};

% Physics (red)
\addplot[
    color=red,
    mark=square*,
    mark size=2.5pt,
    line width=1.2pt
] coordinates {
(0.2,0.794)
(0.4,0.715)
(0.6,0.636)
(0.8,0.475)
(1.0,0.313)
};

\legend{ANN, Physics-ANN}

\end{axis}
\end{tikzpicture}
\caption{Performance under extreme demand reduction ($\alpha=-0.15$). The Physics-Aware ANN exhibits significantly slower degradation as pressure sensitivity increases.}
\label{fig:sensitivity_pressure}
\end{figure}



\section{Limitations}
Experiments were conducted on the LeakDB Hanoi benchmark, a widely used simulated dataset that allows controlled, reproducible evaluation. The Hanoi network (32 nodes, 34 pipes) serves as a standard testbed in the leak-detection literature. Training leveraged cloud compute for efficiency. The sensitivity analysis employs a tractable pressure–demand coupling to explore robustness under demand shifts; future work may incorporate full hydraulic simulation for finer-grained perturbation modeling.

\section{Conclusion}

We presented a Physics-Aware Artificial Neural Network (PAANN) for leak detection in Water Distribution Networks, embedding conservation of mass and the Hazen-Williams relation into the training objective. Experiments on the LeakDB Hanoi dataset show that the Physics-Aware ANN outperforms both a base ANN and XGBoost, achieving an F1 score of 0.8598 with a 62.98\% reduction in false positives compared to the base ANN. By enforcing physical consistency, the model issues leak predictions only when they are hydraulically plausible, reducing false alarms and operational costs. We also introduced a sensitivity analysis framework to assess robustness under demand perturbations and discussed why classical machine learning methods such as XGBoost are less suitable for this task. Our results demonstrate that incorporating domain physics into neural network training improves detection reliability and supports the case for physics-aware approaches in critical infrastructure monitoring.

\section{Future Work}

Natural extensions include applying the Physics-Aware ANN to additional LeakDB topologies (e.g., Net1) and real-world SCADA datasets, incorporating EPANET-based perturbations in the sensitivity analysis, and exploring hybrid graph–physics architectures for larger networks. The rule-based localization component can be extended and benchmarked against alternative approaches. These directions build on the physics-aware framework presented here.

\section{Acknowledgements}
Each member of this group has contributed equally and with the same sense of enthusiasm and ownership for this project.
\newline We would like to acknowledge Prof. Abhijeet Salunke for his mentorship, guidance and constant encouragement across the entire journey of the project.
\newline We would also like to acknowledge Prof. Vasan Arunachalam from BITS Pilani, Hyderabad campus for solving a doubt of ours regarding the LeakDB dataset.
\section{Appendix}

\subsection{Ablation Studies}

We report ablations on three design choices: window size, temporal columns, and the physics-aware mechanism. All ablations use the base ANN unless otherwise noted; the physics-aware mechanism ablation compares two variants of the Physics-Aware ANN on a 100-scenario subset.

\subsubsection{Window Size}

Temporal context is provided by a sliding window. Table~\ref{tab:abl_window} and Figure~\ref{fig:abl_window} show that increasing window size from 1 to 12 improves F1 (0.617 $\rightarrow$ 0.680 $\rightarrow$ 0.703). A window of 12 (6 hours at 30-min resolution) captures daily patterns and yields the best performance.

\begin{table}[H]
\centering
\caption{Ablation: window size.}
\label{tab:abl_window}
\small
\begin{tabular}{@{}lrrrr@{}}
\toprule
\textbf{Window} & \textbf{Acc.} & \textbf{Prec.} & \textbf{Rec.} & \textbf{F1} \\ \midrule
$W=1$  & 0.8014 & 0.9195 & 0.4640 & 0.6168 \\
$W=6$  & 0.8271 & 0.9362 & 0.5344 & 0.6804 \\
$W=12$ & 0.8323 & 0.9009 & 0.5767 & 0.7033 \\ \bottomrule
\end{tabular}
\end{table}

\subsubsection{Temporal Columns}

The \texttt{sin\_hour} and \texttt{cos\_hour} features encode time-of-day. Table~\ref{tab:abl_temporal} and Figure~\ref{fig:abl_temporal} show that including them improves F1 from 0.686 to 0.703, indicating that the model benefits from explicit temporal conditioning.

\begin{table}[H]
\centering
\caption{Ablation: temporal columns.}
\label{tab:abl_temporal}
\small
\begin{tabular}{@{}lrrrr@{}}
\toprule
\textbf{Setting} & \textbf{Acc.} & \textbf{Prec.} & \textbf{Rec.} & \textbf{F1} \\ \midrule
Without temporal & 0.8258 & 0.9057 & 0.5518 & 0.6858 \\
With temporal    & 0.8323 & 0.9009 & 0.5767 & 0.7033 \\ \bottomrule
\end{tabular}
\end{table}

\subsubsection{Physics-Aware Mechanism}

We ablate how physics is integrated into the Physics-Aware ANN. \textbf{Loss-only}: the physics loss is added to the classification loss, but the leak head receives only the shared hidden representation (no predicted pressure/flow). \textbf{Moderate coupling} (current): the leak head additionally receives 5 features derived from predicted pressure and flow (mean, std, range), as described in the model architecture. Table~\ref{tab:abl_physics} and Figure~\ref{fig:abl_physics} show that moderate coupling improves F1 from 0.70 to 0.72 on a 100-scenario subset, indicating that feeding physics-derived features into classification helps beyond the regularizing effect of the loss alone.

\begin{table}[H]
\centering
\caption{Ablation: physics-aware mechanism (100 scenarios).}
\label{tab:abl_physics}
\small
\begin{tabular}{@{}llr@{}}
\toprule
\textbf{Variant} & \textbf{Description} & \textbf{F1} \\ \midrule
Loss only & Physics loss only; no pressure/flow in leak head & 0.70 \\
Moderate coupling & Predicted pressure/flow features in leak head & 0.72 \\ \bottomrule
\end{tabular}
\end{table}

%\bibliographystyle{IEEEtran}
\bibliographystyle{elsarticle-harv}
\bibliography{References/S1944398624107059,References/pmc_11647635,
References/citation-393247205,References/pinn_secure,References/S0952197623002464,
References/citations-20251115T090154,References/citations-probability,
References/we_emailed,References/leakdb,
References/gnn_leak,References/transformers,References/autoencoders}

\end{document}